{
  "line": [
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 115.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_0"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 115.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_1"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_2"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_3"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 115.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_4"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.0412"
      ],
      "xmatrix": [
        "0.7627"
      ],
      "cmatrix": [
        "7.69673"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_ACSR_#2_Sparrow_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_5"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_6"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9149 |0.3744 0.9149"
      ],
      "xmatrix": [
        "0.4972667 |0.3969667 0.4972667"
      ],
      "cmatrix": [
        "36.4998 |-16.3131 36.4998"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1/0_Brenau_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_8"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_9"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7793333 |0.3503333 0.7793333"
      ],
      "xmatrix": [
        "0.4209333 |0.3231333 0.4209333"
      ],
      "cmatrix": [
        "37.42527 |-17.11183 37.42527"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_2/0_Converse_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_10"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9177"
      ],
      "xmatrix": [
        "0.9547"
      ],
      "cmatrix": [
        "158.492"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 151.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_11"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_12"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_13"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_14"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.0871 |0.0296 0.0871 |0.0296 0.0296 0.0871"
      ],
      "xmatrix": [
        "0.5382333 |0.1839333 0.5382333 |0.1839333 0.1839333 0.5382333"
      ],
      "cmatrix": [
        "8.6745 |-3.8842 8.6745 |-3.8842 -3.8842 8.6745"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_15"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_24"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1731667 |0.05066667 0.1731667 |0.05066667 0.05066667 0.1731667"
      ],
      "xmatrix": [
        "0.5780333 |0.1957333 0.5780333 |0.1957333 0.1957333 0.5780333"
      ],
      "cmatrix": [
        "8.040433 |-3.535467 8.040433 |-3.535467 -3.535467 8.040433"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 595.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_477kcmil_Hawk_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_25"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_26"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.445 |0.1745 0.445 |0.1745 0.1745 0.445"
      ],
      "xmatrix": [
        "0.5326 |0.2912 0.5326 |0.2912 0.2912 0.5326"
      ],
      "cmatrix": [
        "145.291 |-72.088 145.291 |-72.088 -72.088 145.291"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_27"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_33"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 1200.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_34"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.445 |0.1745 0.445 |0.1745 0.1745 0.445"
      ],
      "xmatrix": [
        "0.5326 |0.2912 0.5326 |0.2912 0.2912 0.5326"
      ],
      "cmatrix": [
        "145.291 |-72.088 145.291 |-72.088 -72.088 145.291"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_40"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_4",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_41"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_43"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_44"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_45"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_46"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_47"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_10",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_48"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_8",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_49"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_50"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2377333 |0.06463333 0.2377333 |0.06463333 0.06463333 0.2377333"
      ],
      "xmatrix": [
        "0.6083333 |0.2055333 0.6083333 |0.2055333 0.2055333 0.6083333"
      ],
      "cmatrix": [
        "7.7076 |-3.3441 7.7076 |-3.3441 -3.3441 7.7076"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 475.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_336kcmil_Merlin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_51"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "135.2603 |-66.52167 135.2603 |-66.52167 -66.52167 135.2603"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_52"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_53"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_57"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_58"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3325 |0.0592 0.3325 |0.0592 0.0592 0.3325"
      ],
      "xmatrix": [
        "0.9011 |0.4821 0.9011 |0.4821 0.4821 0.9011"
      ],
      "cmatrix": [
        "7.694233 |-2.914467 7.694233 |-2.914467 -2.914467 7.694233"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_62"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_63"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1599667 |0.03756667 0.1599667 |0.03756667 0.03756667 0.1599667"
      ],
      "xmatrix": [
        "0.8366667 |0.4823667 0.8366667 |0.4823667 0.4823667 0.8366667"
      ],
      "cmatrix": [
        "8.946933 |-3.572767 8.946933 |-3.572767 -3.572767 8.946933"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_64"
    },
    {
      "line_definition_type": "linecode",
      "kV": 14.433756729740644,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.0396"
      ],
      "xmatrix": [
        "0.7735"
      ],
      "cmatrix": [
        "7.60469"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 170.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_AAC_#2_Iris_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_70"
    },
    {
      "line_definition_type": "linecode",
      "kV": 14.433756729740644,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5993"
      ],
      "xmatrix": [
        "0.9339"
      ],
      "cmatrix": [
        "160.296"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_71"
    },
    {
      "line_definition_type": "linecode",
      "kV": 14.433756729740644,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3618667 |0.08866667 0.3618667 |0.08866667 0.08866667 0.3618667"
      ],
      "xmatrix": [
        "0.6507333 |0.2225333 0.6507333 |0.2225333 0.2225333 0.6507333"
      ],
      "cmatrix": [
        "7.346 |-3.1251 7.346 |-3.1251 -3.1251 7.346"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 350.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_AAC_4/0_Oxlip_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_72"
    },
    {
      "line_definition_type": "linecode",
      "kV": 14.433756729740644,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_73"
    },
    {
      "line_definition_type": "linecode",
      "kV": 14.433756729740644,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.0871 |0.0296 0.0871 |0.0296 0.0296 0.0871"
      ],
      "xmatrix": [
        "0.5382333 |0.1839333 0.5382333 |0.1839333 0.1839333 0.5382333"
      ],
      "cmatrix": [
        "8.6745 |-3.8842 8.6745 |-3.8842 -3.8842 8.6745"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_74"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9149 |0.3744 0.9149"
      ],
      "xmatrix": [
        "0.4972667 |0.3969667 0.4972667"
      ],
      "cmatrix": [
        "36.0694 |-16.7435 36.0694"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1/0_Brenau_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_80"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.0924 |-18.84 39.0924"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_81"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3599333 |0.08663333 0.3599333"
      ],
      "xmatrix": [
        "0.6536333 |0.1998333 0.6536333"
      ],
      "cmatrix": [
        "0 |0 0"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "2P_OH_AL_ACSR_4/0_Penguin_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_82"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_84"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_85"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_86"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_87"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_88"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_89"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_90"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_8",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_91"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2377333 |0.06463333 0.2377333 |0.06463333 0.06463333 0.2377333"
      ],
      "xmatrix": [
        "0.6083333 |0.2055333 0.6083333 |0.2055333 0.2055333 0.6083333"
      ],
      "cmatrix": [
        "7.7076 |-3.3441 7.7076 |-3.3441 -3.3441 7.7076"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_336kcmil_Merlin_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_92"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1742333 |0.05923333 0.1742333 |0.05923333 0.05923333 0.1742333"
      ],
      "xmatrix": [
        "0.8743333 |0.6343333 0.8743333 |0.6343333 0.6343333 0.8743333"
      ],
      "cmatrix": [
        "151.5403 |-74.69867 151.5403 |-74.69867 -74.69867 151.5403"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3_4",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_93"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1368733 |0.05921333 0.1368733 |0.05921333 0.05921333 0.1368733"
      ],
      "xmatrix": [
        "0.8584667 |0.6342667 0.8584667 |0.6342667 0.6342667 0.8584667"
      ],
      "cmatrix": [
        "208.3177 |-103.0953 208.3177 |-103.0953 -103.0953 208.3177"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_94"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_97"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_98"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_99"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_100"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_101"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_108"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_109"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_110"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_111"
    },
    {
      "line_definition_type": "linecode",
      "kV": 39.83716857408418,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.0871 |0.0296 0.0871 |0.0296 0.0296 0.0871"
      ],
      "xmatrix": [
        "0.5382333 |0.1839333 0.5382333 |0.1839333 0.1839333 0.5382333"
      ],
      "cmatrix": [
        "8.6745 |-3.8842 8.6745 |-3.8842 -3.8842 8.6745"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_121"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_122"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_123"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "135.2603 |-66.52167 135.2603 |-66.52167 -66.52167 135.2603"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_124"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1743333 |0.05923333 0.1743333 |0.05923333 0.05923333 0.1743333"
      ],
      "xmatrix": [
        "0.8743333 |0.6648333 0.8743333 |0.6648333 0.6648333 0.8743333"
      ],
      "cmatrix": [
        "186.2387 |-92.01733 186.2387 |-92.01733 -92.01733 186.2387"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_125"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_4",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_130"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1368733 |0.05921333 0.1368733 |0.05921333 0.05921333 0.1368733"
      ],
      "xmatrix": [
        "0.8584667 |0.6342667 0.8584667 |0.6342667 0.6342667 0.8584667"
      ],
      "cmatrix": [
        "208.3177 |-103.0953 208.3177 |-103.0953 -103.0953 208.3177"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_132"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_134"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_140"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_141"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.445 |0.1745 0.445 |0.1745 0.1745 0.445"
      ],
      "xmatrix": [
        "0.5326 |0.2912 0.5326 |0.2912 0.2912 0.5326"
      ],
      "cmatrix": [
        "145.291 |-72.088 145.291 |-72.088 -72.088 145.291"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_142"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_143"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_145"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_146"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_148"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1367933 |0.05920333 0.1367933 |0.05920333 0.05920333 0.1367933"
      ],
      "xmatrix": [
        "0.2334667 |-0.01253333 0.2334667 |-0.01253333 -0.01253333 0.2334667"
      ],
      "cmatrix": [
        "169.2515 |-84.52153 169.2515 |-84.52153 -84.52153 169.2515"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_149"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1742333 |0.05923333 0.1742333 |0.05923333 0.05923333 0.1742333"
      ],
      "xmatrix": [
        "0.8743333 |0.6343333 0.8743333 |0.6343333 0.6343333 0.8743333"
      ],
      "cmatrix": [
        "151.5403 |-74.69867 151.5403 |-74.69867 -74.69867 151.5403"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_152"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1367933 |0.05920333 0.1367933 |0.05920333 0.05920333 0.1367933"
      ],
      "xmatrix": [
        "0.2334667 |-0.01253333 0.2334667 |-0.01253333 -0.01253333 0.2334667"
      ],
      "cmatrix": [
        "169.2515 |-84.52153 169.2515 |-84.52153 -84.52153 169.2515"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_153"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1183667 |0.05921667 0.1183667 |0.05921667 0.05921667 0.1183667"
      ],
      "xmatrix": [
        "0.8477333 |0.6126333 0.8477333 |0.6126333 0.6126333 0.8477333"
      ],
      "cmatrix": [
        "226.691 |-112.309 226.691 |-112.309 -112.309 226.691"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 575.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_1000mcm_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_154"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_155"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_159"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_161"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_171"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 170.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_172"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 170.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_173"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_176"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_177"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_180"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_181"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.445 |0.1745 0.445 |0.1745 0.1745 0.445"
      ],
      "xmatrix": [
        "0.5326 |0.2912 0.5326 |0.2912 0.2912 0.5326"
      ],
      "cmatrix": [
        "145.291 |-72.088 145.291 |-72.088 -72.088 145.291"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_6",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_182"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1743333 |0.05923333 0.1743333 |0.05923333 0.05923333 0.1743333"
      ],
      "xmatrix": [
        "0.8743333 |0.6648333 0.8743333 |0.6648333 0.6648333 0.8743333"
      ],
      "cmatrix": [
        "186.2387 |-92.01733 186.2387 |-92.01733 -92.01733 186.2387"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_185"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_188"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7793333 |0.3503333 0.7793333"
      ],
      "xmatrix": [
        "0.4209333 |0.3231333 0.4209333"
      ],
      "cmatrix": [
        "37.06953 |-17.46757 37.06953"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_2/0_Converse_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_190"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3599333 |0.08663333 0.3599333"
      ],
      "xmatrix": [
        "0.6536333 |0.1998333 0.6536333"
      ],
      "cmatrix": [
        "7.15558 |-2.52449 7.15558"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "2P_OH_AL_ACSR_4/0_Penguin_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_191"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2321 |0.0592 0.2321 |0.0592 0.0592 0.2321"
      ],
      "xmatrix": [
        "0.8856 |0.4821 0.8856 |0.4821 0.4821 0.8856"
      ],
      "cmatrix": [
        "7.966533 |-3.058367 7.966533 |-3.058367 -3.058367 7.966533"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 475.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_336kcmil_Merlin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_192"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_195"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_196"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_203"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_209"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_210"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_8",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_212"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.445 |0.1745 0.445 |0.1745 0.1745 0.445"
      ],
      "xmatrix": [
        "0.5326 |0.2912 0.5326 |0.2912 0.2912 0.5326"
      ],
      "cmatrix": [
        "145.291 |-72.088 145.291 |-72.088 -72.088 145.291"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_213"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_222"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_225"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_228"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_229"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_230"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_233"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_238"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_239"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_240"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_242"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_244"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_245"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_248"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_8",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_249"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_257"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_260"
    },
    {
      "line_definition_type": "linecode",
      "kV": 4.156667904046864,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.0412"
      ],
      "xmatrix": [
        "0.7627"
      ],
      "cmatrix": [
        "7.69673"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_ACSR_#2_Sparrow_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_262"
    },
    {
      "line_definition_type": "linecode",
      "kV": 4.156667904046864,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_263"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "135.2603 |-66.52167 135.2603 |-66.52167 -66.52167 135.2603"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_272"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_275"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_279"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "135.2603 |-66.52167 135.2603 |-66.52167 -66.52167 135.2603"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_283"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_284"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_289"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_290"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_11",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_291"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_293"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_295"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_296"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 151.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_309"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_5",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_310"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_313"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_11",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_314"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_12",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_317"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9149 |0.3744 0.9149"
      ],
      "xmatrix": [
        "0.4972667 |0.3969667 0.4972667"
      ],
      "cmatrix": [
        "36.4998 |-16.3131 36.4998"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1/0_Brenau_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_318"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 475.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_320"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 480.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_321"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "172.5203 |-85.15167 172.5203 |-85.15167 -85.15167 172.5203"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 595.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_322"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1742333 |0.05923333 0.1742333 |0.05923333 0.05923333 0.1742333"
      ],
      "xmatrix": [
        "0.8743333 |0.6343333 0.8743333 |0.6343333 0.6343333 0.8743333"
      ],
      "cmatrix": [
        "151.5403 |-74.69867 151.5403 |-74.69867 -74.69867 151.5403"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_323"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_326"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 350.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_329"
    },
    {
      "line_definition_type": "linecode",
      "kV": 4.156667904046864,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.0871 |0.0296 0.0871 |0.0296 0.0296 0.0871"
      ],
      "xmatrix": [
        "0.5382333 |0.1839333 0.5382333 |0.1839333 0.1839333 0.5382333"
      ],
      "cmatrix": [
        "8.6745 |-3.8842 8.6745 |-3.8842 -3.8842 8.6745"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_331"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_335"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3388667 |0.1744667 0.3388667 |0.1744667 0.1744667 0.3388667"
      ],
      "xmatrix": [
        "0.5126 |0.2912 0.5126 |0.2912 0.2912 0.5126"
      ],
      "cmatrix": [
        "164.365 |-81.635 164.365 |-81.635 -81.635 164.365"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3_6",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_336"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_341"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_8",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_342"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_343"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 1200.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_344"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_345"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1743333 |0.05923333 0.1743333 |0.05923333 0.05923333 0.1743333"
      ],
      "xmatrix": [
        "0.8743333 |0.6648333 0.8743333 |0.6648333 0.6648333 0.8743333"
      ],
      "cmatrix": [
        "186.2387 |-92.01733 186.2387 |-92.01733 -92.01733 186.2387"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_349"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1368733 |0.05921333 0.1368733 |0.05921333 0.05921333 0.1368733"
      ],
      "xmatrix": [
        "0.8584667 |0.6342667 0.8584667 |0.6342667 0.6342667 0.8584667"
      ],
      "cmatrix": [
        "208.3177 |-103.0953 208.3177 |-103.0953 -103.0953 208.3177"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_350"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_3",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_355"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_356"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_362"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_10",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_366"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1368733 |0.05921333 0.1368733 |0.05921333 0.05921333 0.1368733"
      ],
      "xmatrix": [
        "0.8584667 |0.6342667 0.8584667 |0.6342667 0.6342667 0.8584667"
      ],
      "cmatrix": [
        "208.3177 |-103.0953 208.3177 |-103.0953 -103.0953 208.3177"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_368"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_11",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_369"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.5462333 |0.2755333 0.5462333"
      ],
      "xmatrix": [
        "0.2976 |0.2043 0.2976"
      ],
      "cmatrix": [
        "39.3278 |-18.6046 39.3278"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_4/0_Sweetbriar_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_370"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_11",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_371"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_372"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_374"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_376"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_377"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1731667 |0.05066667 0.1731667 |0.05066667 0.05066667 0.1731667"
      ],
      "xmatrix": [
        "0.5780333 |0.1957333 0.5780333 |0.1957333 0.1957333 0.5780333"
      ],
      "cmatrix": [
        "8.040433 |-3.535467 8.040433 |-3.535467 -3.535467 8.040433"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 900.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_477kcmil_Hawk_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_383"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 475.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_384"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2228 |0.0592 0.2228 |0.0592 0.0592 0.2228"
      ],
      "xmatrix": [
        "0.8876 |0.6647 0.8876 |0.6647 0.6647 0.8876"
      ],
      "cmatrix": [
        "135.2603 |-66.52167 135.2603 |-66.52167 -66.52167 135.2603"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_350kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_385"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_387"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_388"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_389"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 595.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_4",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_390"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3635667 |0.09006667 0.3635667 |0.09006667 0.09006667 0.3635667"
      ],
      "xmatrix": [
        "0.6385333 |0.2202333 0.6385333 |0.2202333 0.2202333 0.6385333"
      ],
      "cmatrix": [
        "7.448267 |-3.184633 7.448267 |-3.184633 -3.184633 7.448267"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 595.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_4/0_Penguin_3_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_391"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1367933 |0.05920333 0.1367933 |0.05920333 0.05920333 0.1367933"
      ],
      "xmatrix": [
        "0.2334667 |-0.01253333 0.2334667 |-0.01253333 -0.01253333 0.2334667"
      ],
      "cmatrix": [
        "169.2515 |-84.52153 169.2515 |-84.52153 -84.52153 169.2515"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_394"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.2771281292110204,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.2296133 |0.1512433 0.2296133 |0.1512433 0.1512433 0.2296133"
      ],
      "xmatrix": [
        "0.54 |0.2955 0.54 |0.2955 0.2955 0.54"
      ],
      "cmatrix": [
        "169.559 |-84.214 169.559 |-84.214 -84.214 169.559"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 1200.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_750kcmil_3_2",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_397"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_398"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_399"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_6",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_400"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.3578 |-20.4474 41.3578"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_401"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_12",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_402"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_9",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_413"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.4728 |0.2021 0.4728"
      ],
      "xmatrix": [
        "0.2135333 |0.1247333 0.2135333"
      ],
      "cmatrix": [
        "41.66647 |-20.13873 41.66647"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 350.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4/0_Zuzara_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_414"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_7",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_415"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "120.289 |-59.026 120.289 |-59.026 -59.026 120.289"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3_1",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_418"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_5",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_420"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7793333 |0.3503333 0.7793333"
      ],
      "xmatrix": [
        "0.4209333 |0.3231333 0.4209333"
      ],
      "cmatrix": [
        "37.42527 |-17.11183 37.42527"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_2/0_Converse_2_2",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_422"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9149 |0.3744 0.9149"
      ],
      "xmatrix": [
        "0.4972667 |0.3969667 0.4972667"
      ],
      "cmatrix": [
        "36.0694 |-16.7435 36.0694"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1/0_Brenau_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_423"
    },
    {
      "line_definition_type": "linecode",
      "kV": 39.83716857408418,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1599667 |0.03756667 0.1599667 |0.03756667 0.03756667 0.1599667"
      ],
      "xmatrix": [
        "0.8366667 |0.4823667 0.8366667 |0.4823667 0.4823667 0.8366667"
      ],
      "cmatrix": [
        "8.946933 |-3.572767 8.946933 |-3.572767 -3.572767 8.946933"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 960.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_OH_AL_ACSR_1033kcmil_Curlew_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_424"
    },
    {
      "line_definition_type": "linecode",
      "kV": 7.199557856794634,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.1742333 |0.05923333 0.1742333 |0.05923333 0.05923333 0.1742333"
      ],
      "xmatrix": [
        "0.8743333 |0.6343333 0.8743333 |0.6343333 0.6343333 0.8743333"
      ],
      "cmatrix": [
        "151.5403 |-74.69867 151.5403 |-74.69867 -74.69867 151.5403"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_500kcmil_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_425"
    },
    {
      "line_definition_type": "linecode",
      "kV": 4.156667904046864,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.9177"
      ],
      "xmatrix": [
        "0.9547"
      ],
      "cmatrix": [
        "158.492"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 151.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_UG_AL_1",
      "phases": 1,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_427"
    },
    {
      "line_definition_type": "linecode",
      "kV": 4.156667904046864,
      "h": NaN,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.3289333 |0.05923333 0.3289333 |0.05923333 0.05923333 0.3289333"
      ],
      "xmatrix": [
        "0.9076 |0.6647 0.9076 |0.6647 0.6647 0.9076"
      ],
      "cmatrix": [
        "145.665 |-71.714 145.665 |-71.714 -71.714 145.665"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "3P_UG_AL_3",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_428"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "1.760967 |0.3959667 1.760967"
      ],
      "xmatrix": [
        "0.6698333 |0.5686333 0.6698333"
      ],
      "cmatrix": [
        "36.92503 |-17.55897 36.92503"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_4_Periwinkle_2_1",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_436"
    },
    {
      "line_definition_type": "linecode",
      "kV": 0.120089,
      "h": NaN,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.7166333 |0.2875333 0.7166333"
      ],
      "xmatrix": [
        "0.2888333 |0.1932333 0.2888333"
      ],
      "cmatrix": [
        "39.3595 |-19.3421 39.3595"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "geometry": NaN,
      "linecode": "1P_OH_AL_2/0_Rucina_2_4",
      "phases": 2,
      "EarthModel": "Deri",
      "cncables": NaN,
      "tscables": NaN,
      "wires": NaN,
      "like": NaN,
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": NaN,
      "name": "line_442"
    }
  ],
  "transformer": [
    {
      "amp_limit_per_phase": 3.4722222222222223,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 27.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002607335,
      "normamps": 3.8194,
      "emergamps": 5.2083,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_0"
    },
    {
      "amp_limit_per_phase": 6.9444444444444455,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 7.6389,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_1"
    },
    {
      "amp_limit_per_phase": 10.416666666666666,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005431949,
      "normamps": 11.458,
      "emergamps": 15.625,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_2"
    },
    {
      "amp_limit_per_phase": 3.4724354602423366,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.8720399999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.24,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.2400000000000007
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.74408,
      "%noloadloss": 0.6,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.87204,
        0.87204
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.24,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0075902359999999,
      "normamps": 3.8197,
      "emergamps": 5.2087,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_3"
    },
    {
      "amp_limit_per_phase": 6.9444444444444455,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.399408,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.599112,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.199704,
        0.399408,
        0.399408
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009777508,
      "normamps": 7.6389,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_4"
    },
    {
      "amp_limit_per_phase": 6.944870920484672,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 1.0784,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.39,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.39
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 2.1568,
      "%noloadloss": 0.516667,
      "normhkVA": 165.0,
      "emerghkVA": 225.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        1.0784,
        1.0784
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.39,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004693197,
      "normamps": 7.6394,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_5"
    },
    {
      "amp_limit_per_phase": 4.629913946989783,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.805475,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.29,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.29
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.61095,
      "%noloadloss": 0.62,
      "normhkVA": 110.0,
      "emerghkVA": 150.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.805475,
        0.805475
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.29,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.005258141,
      "normamps": 5.0929,
      "emergamps": 6.9449,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_6"
    },
    {
      "amp_limit_per_phase": 13.889741840969345,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 0.91198,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.76,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.7599999999999993
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.82396,
      "%noloadloss": 0.325,
      "normhkVA": 330.0,
      "emerghkVA": 450.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.91198,
        0.91198
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.76,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001984468,
      "normamps": 15.279000000000002,
      "emergamps": 20.835,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_7"
    },
    {
      "amp_limit_per_phase": 23.149569734948912,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 500.0,
      "tap": 1.0,
      "%R": 0.73225,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        500.0,
        500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 4.36,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        4.36
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.4645,
      "%noloadloss": 0.266,
      "normhkVA": 550.0,
      "emerghkVA": 750.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.73225,
        0.73225
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 4.36,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009560256,
      "normamps": 25.465,
      "emergamps": 34.724000000000004,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_8"
    },
    {
      "amp_limit_per_phase": 46.299139469897824,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1000.0,
      "tap": 1.0,
      "%R": 0.7988149999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        1000.0,
        1000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.62,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.62
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.59763,
      "%noloadloss": 0.2,
      "normhkVA": 1100.0,
      "emerghkVA": 1500.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.798815,
        0.798815
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.62,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005214664,
      "normamps": 50.929,
      "emergamps": 69.449,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_9"
    },
    {
      "amp_limit_per_phase": 4.0096230954290295,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 4.4106,
      "emergamps": 6.0144,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_10"
    },
    {
      "amp_limit_per_phase": 6.014434643143544,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005431949,
      "normamps": 6.6159,
      "emergamps": 9.0217,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_11"
    },
    {
      "amp_limit_per_phase": 2.0048115477145148,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 27.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002607335,
      "normamps": 2.2053,
      "emergamps": 3.0072,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_12"
    },
    {
      "amp_limit_per_phase": 3.4724354602423366,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.8720399999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.24,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.2400000000000007
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.74408,
      "%noloadloss": 0.6,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.87204,
        0.87204
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.24,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0075902359999999,
      "normamps": 3.8197,
      "emergamps": 5.2087,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_13"
    },
    {
      "amp_limit_per_phase": 23.149569734948912,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 500.0,
      "tap": 1.0,
      "%R": 0.73225,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        500.0,
        500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 4.36,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        4.36
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.4645,
      "%noloadloss": 0.266,
      "normhkVA": 550.0,
      "emerghkVA": 750.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.73225,
        0.73225
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 4.36,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009560256,
      "normamps": 25.465,
      "emergamps": 34.724000000000004,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_14"
    },
    {
      "amp_limit_per_phase": 6.944870920484672,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 1.0784,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.39,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.39
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 2.1568,
      "%noloadloss": 0.516667,
      "normhkVA": 165.0,
      "emerghkVA": 225.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        1.0784,
        1.0784
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.39,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004693197,
      "normamps": 7.6394,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_15"
    },
    {
      "amp_limit_per_phase": 13.889741840969345,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 0.91198,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.76,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.7599999999999993
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.82396,
      "%noloadloss": 0.325,
      "normhkVA": 330.0,
      "emerghkVA": 450.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.91198,
        0.91198
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.76,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001984468,
      "normamps": 15.279000000000002,
      "emergamps": 20.835,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_16"
    },
    {
      "amp_limit_per_phase": 6.014434643143544,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 82.5,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0008691117999999,
      "normamps": 6.6159,
      "emergamps": 6.0144,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_17"
    },
    {
      "amp_limit_per_phase": 10.416666666666666,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 82.5,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0008691117999999,
      "normamps": 11.458,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_18"
    },
    {
      "amp_limit_per_phase": 6.9444444444444455,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 55.0,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 7.6389,
      "emergamps": 5.2083,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_19"
    },
    {
      "amp_limit_per_phase": 13.888888888888893,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        100.0,
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 110.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0004073962,
      "normamps": 15.278,
      "emergamps": 15.625,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_20"
    },
    {
      "amp_limit_per_phase": 1.3888888888888888,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 10.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        10.0,
        10.0,
        10.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 11.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.01018492,
      "normamps": 1.5278,
      "emergamps": 2.0833,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_21"
    },
    {
      "amp_limit_per_phase": 46.299139469897824,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1000.0,
      "tap": 1.0,
      "%R": 0.7988149999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        1000.0,
        1000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.62,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.62
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.59763,
      "%noloadloss": 0.2,
      "normhkVA": 1100.0,
      "emerghkVA": 1500.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.798815,
        0.798815
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.62,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005214664,
      "normamps": 50.929,
      "emergamps": 69.449,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_22"
    },
    {
      "amp_limit_per_phase": 4.629913946989783,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.805475,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.29,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.29
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.61095,
      "%noloadloss": 0.62,
      "normhkVA": 110.0,
      "emerghkVA": 150.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.805475,
        0.805475
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.29,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.005258141,
      "normamps": 5.0929,
      "emergamps": 6.9449,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_23"
    },
    {
      "amp_limit_per_phase": 0.6928086462519053,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 10.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        10.0,
        10.0,
        10.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 11.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.01018492,
      "normamps": 0.7620899999999999,
      "emergamps": 1.0392,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_24"
    },
    {
      "amp_limit_per_phase": 1.7320216156297632,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 27.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002607335,
      "normamps": 1.9052,
      "emergamps": 2.5980000000000003,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_25"
    },
    {
      "amp_limit_per_phase": 3.4640432312595264,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 3.8104,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_26"
    },
    {
      "amp_limit_per_phase": 3.4640432312595264,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 55.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002036983,
      "normamps": 3.8104,
      "emergamps": 1.0392,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_27"
    },
    {
      "amp_limit_per_phase": 3.464101615137755,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 1.0784,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.39,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.39
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 2.1568,
      "%noloadloss": 0.516667,
      "normhkVA": 165.0,
      "emerghkVA": 225.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        1.0784,
        1.0784
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.39,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004693197,
      "normamps": 3.8105,
      "emergamps": 5.1962,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_28"
    },
    {
      "amp_limit_per_phase": 1.7320216156297632,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 27.5,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004073966,
      "normamps": 1.9052,
      "emergamps": 1.0392,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_29"
    },
    {
      "amp_limit_per_phase": 5.196064846889289,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005431949,
      "normamps": 5.7157,
      "emergamps": 7.7941,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_30"
    },
    {
      "amp_limit_per_phase": 1.7320508075688774,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.8720399999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.24,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.2400000000000007
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.74408,
      "%noloadloss": 0.6,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.87204,
        0.87204
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.24,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0075902359999999,
      "normamps": 1.9053,
      "emergamps": 2.5981,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_31"
    },
    {
      "amp_limit_per_phase": 6.92820323027551,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 0.91198,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.76,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.7599999999999993
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.82396,
      "%noloadloss": 0.325,
      "normhkVA": 330.0,
      "emerghkVA": 450.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.91198,
        0.91198
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.76,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001984468,
      "normamps": 7.621,
      "emergamps": 10.392,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_32"
    },
    {
      "amp_limit_per_phase": 3.4722222222222223,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 27.5,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004073966,
      "normamps": 3.8194,
      "emergamps": 2.0833,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_33"
    },
    {
      "amp_limit_per_phase": 3.4640432312595264,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 55.0,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 3.8104,
      "emergamps": 2.5980000000000003,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_34"
    },
    {
      "amp_limit_per_phase": 3.4640432312595264,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.399408,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.599112,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.199704,
        0.399408,
        0.399408
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009777508,
      "normamps": 3.8104,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_35"
    },
    {
      "amp_limit_per_phase": 13.888888888888893,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        100.0,
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 110.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0006518339,
      "normamps": 15.278,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_36"
    },
    {
      "amp_limit_per_phase": 69.44870920484675,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1500.0,
      "tap": 1.0,
      "%R": 0.698965,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        1500.0,
        1500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.65,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.65
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.39793,
      "%noloadloss": 0.192,
      "normhkVA": 1650.0,
      "emerghkVA": 2250.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.698965,
        0.698965
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.65,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0003041896,
      "normamps": 76.39399999999999,
      "emergamps": 104.17,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_37"
    },
    {
      "amp_limit_per_phase": 801.924619085806,
      "phases": 1,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.075,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.075
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.02643515,
      "normamps": 882.12,
      "emergamps": 1202.9,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_38"
    },
    {
      "amp_limit_per_phase": 20.83333333333333,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        150.0,
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 165.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0004345558999999,
      "normamps": 22.917,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_39"
    },
    {
      "amp_limit_per_phase": 2.0048115477145148,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 27.5,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004073966,
      "normamps": 2.2053,
      "emergamps": 1.2029,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_40"
    },
    {
      "amp_limit_per_phase": 13.888888888888893,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        100.0,
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 110.0,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0006518339,
      "normamps": 15.278,
      "emergamps": 5.2083,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_41"
    },
    {
      "amp_limit_per_phase": 69.44870920484675,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1500.0,
      "tap": 1.0,
      "%R": 0.698965,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        1500.0,
        1500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.65,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.65
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.39793,
      "%noloadloss": 0.192,
      "normhkVA": 1650.0,
      "emerghkVA": 2250.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.698965,
        0.698965
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.65,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0003041896,
      "normamps": 76.39399999999999,
      "emergamps": 104.17,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_42"
    },
    {
      "amp_limit_per_phase": 5.196064846889289,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 82.5,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0008691117999999,
      "normamps": 5.7157,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_43"
    },
    {
      "amp_limit_per_phase": 13.889741840969345,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 1.0784,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.39,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.39
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 2.1568,
      "%noloadloss": 0.516667,
      "normhkVA": 330.0,
      "emerghkVA": 225.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        1.0784,
        1.0784
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.39,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002346598,
      "normamps": 15.279000000000002,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_44"
    },
    {
      "amp_limit_per_phase": 20.83333333333333,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        150.0,
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 165.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0002715974,
      "normamps": 22.917,
      "emergamps": 15.625,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_45"
    },
    {
      "amp_limit_per_phase": 41.66666666666666,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        300.0,
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 330.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0001357987,
      "normamps": 45.833,
      "emergamps": 15.625,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_46"
    },
    {
      "amp_limit_per_phase": 2.309401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.805475,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.29,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.29
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.61095,
      "%noloadloss": 0.62,
      "normhkVA": 110.0,
      "emerghkVA": 150.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.805475,
        0.805475
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.29,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.005258141,
      "normamps": 2.5403,
      "emergamps": 3.4641,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_47"
    },
    {
      "amp_limit_per_phase": 6.9444444444444455,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 55.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002036983,
      "normamps": 7.6389,
      "emergamps": 2.0833,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_48"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.05,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.05
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_49"
    },
    {
      "amp_limit_per_phase": 5.196064846889289,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 82.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0008691117999999,
      "normamps": 5.7157,
      "emergamps": 2.5980000000000003,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_50"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.0,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_51"
    },
    {
      "amp_limit_per_phase": 0.8019246190858059,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 10.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        10.0,
        10.0,
        10.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 11.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.01018492,
      "normamps": 0.8821200000000001,
      "emergamps": 1.2029,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_52"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.00625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.00625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_53"
    },
    {
      "amp_limit_per_phase": 10.392129693778578,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        150.0,
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 165.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0002715974,
      "normamps": 11.431,
      "emergamps": 7.7941,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_54"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.04375,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.04375
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_55"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.05625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.05625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_56"
    },
    {
      "amp_limit_per_phase": 4.0096230954290295,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.399408,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.599112,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.199704,
        0.399408,
        0.399408
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009777508,
      "normamps": 4.4106,
      "emergamps": 6.0144,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_57"
    },
    {
      "amp_limit_per_phase": 5.196064846889289,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.399408,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.599112,
      "%noloadloss": 0.37,
      "normhkVA": 82.5,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.199704,
        0.399408,
        0.399408
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0006518339,
      "normamps": 5.7157,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_58"
    },
    {
      "amp_limit_per_phase": 10.392129693778578,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        150.0,
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 165.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0004345558999999,
      "normamps": 11.431,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_59"
    },
    {
      "amp_limit_per_phase": 230.9401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 25.0,
      "kVA": 10000.0,
      "tap": 1.05625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        25.0,
        25.0
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.05625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.03541667,
      "normamps": 254.03,
      "emergamps": 346.41,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_60"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.075,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.075
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_61"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.1,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.1
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_62"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.0125,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0125
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_63"
    },
    {
      "amp_limit_per_phase": 23.149569734948912,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 500.0,
      "tap": 1.0,
      "%R": 0.91198,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        500.0,
        500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.76,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.7599999999999993
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.82396,
      "%noloadloss": 0.325,
      "normhkVA": 550.0,
      "emerghkVA": 450.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.91198,
        0.91198
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.76,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001190681,
      "normamps": 25.465,
      "emergamps": 20.835,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_64"
    },
    {
      "amp_limit_per_phase": 10.416666666666666,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 82.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0008691117999999,
      "normamps": 11.458,
      "emergamps": 5.2083,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_65"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.01875,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.01875
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_66"
    },
    {
      "amp_limit_per_phase": 6.928086462519053,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        100.0,
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 110.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0006518339,
      "normamps": 7.6209,
      "emergamps": 5.1961,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_67"
    },
    {
      "amp_limit_per_phase": 230.9401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 25.0,
      "kVA": 10000.0,
      "tap": 1.0375,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        25.0,
        25.0
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0375
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.03541667,
      "normamps": 254.03,
      "emergamps": 346.41,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_68"
    },
    {
      "amp_limit_per_phase": 10.827197921177998,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 25.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        2.309,
        0.12,
        0.12
      ],
      "kVAs": [
        25.0,
        25.0,
        25.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 27.5,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002607335,
      "normamps": 11.91,
      "emergamps": 16.241,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_69"
    },
    {
      "amp_limit_per_phase": 32.481593763533986,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        2.309,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005431949,
      "normamps": 35.73,
      "emergamps": 48.722,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_70"
    },
    {
      "amp_limit_per_phase": 21.65063509461097,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 150.0,
      "tap": 1.0,
      "%R": 1.0784,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        4.0,
        0.48
      ],
      "kVAs": [
        150.0,
        150.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.39,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.39
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 2.1568,
      "%noloadloss": 0.516667,
      "normhkVA": 165.0,
      "emerghkVA": 225.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        1.0784,
        1.0784
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.39,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.004693197,
      "normamps": 23.816,
      "emergamps": 32.476,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_71"
    },
    {
      "amp_limit_per_phase": 801.924619085806,
      "phases": 1,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.05625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.05625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.02643515,
      "normamps": 882.12,
      "emergamps": 1202.9,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_72"
    },
    {
      "amp_limit_per_phase": 144.33756729740645,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1000.0,
      "tap": 1.0,
      "%R": 0.7988149999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        4.0,
        0.48
      ],
      "kVAs": [
        1000.0,
        1000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.62,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.62
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.59763,
      "%noloadloss": 0.2,
      "normhkVA": 1100.0,
      "emerghkVA": 1500.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.798815,
        0.798815
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.62,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005214664,
      "normamps": 158.77,
      "emergamps": 216.51,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_73"
    },
    {
      "amp_limit_per_phase": 72.16878364870323,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 500.0,
      "tap": 1.0,
      "%R": 0.73225,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        4.0,
        0.48
      ],
      "kVAs": [
        500.0,
        500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 4.36,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        4.36
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.4645,
      "%noloadloss": 0.266,
      "normhkVA": 550.0,
      "emerghkVA": 750.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.73225,
        0.73225
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 4.36,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009560256,
      "normamps": 79.38600000000001,
      "emergamps": 108.25,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_74"
    },
    {
      "amp_limit_per_phase": 21.654395842356,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        2.309,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.37,
      "normhkVA": 55.0,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 23.82,
      "emergamps": 32.482,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_75"
    },
    {
      "amp_limit_per_phase": 4.330879168471198,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 10.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        2.309,
        0.12,
        0.12
      ],
      "kVAs": [
        10.0,
        10.0,
        10.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 11.0,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.01018492,
      "normamps": 4.763999999999999,
      "emergamps": 6.4963,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_76"
    },
    {
      "amp_limit_per_phase": 10.825317547305485,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.8720399999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        4.0,
        0.48
      ],
      "kVAs": [
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.24,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.2400000000000007
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.74408,
      "%noloadloss": 0.6,
      "normhkVA": 82.5,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.87204,
        0.87204
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.24,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0075902359999999,
      "normamps": 11.908,
      "emergamps": 16.238,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_77"
    },
    {
      "amp_limit_per_phase": 6.928086462519053,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.33284,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        100.0,
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.49926,
      "%noloadloss": 0.38,
      "normhkVA": 110.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.16642,
        0.33284,
        0.33284
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0004073962,
      "normamps": 7.6209,
      "emergamps": 7.7941,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_78"
    },
    {
      "amp_limit_per_phase": 10.416666666666666,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.399408,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        7.2,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.599112,
      "%noloadloss": 0.37,
      "normhkVA": 82.5,
      "emerghkVA": 75.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.199704,
        0.399408,
        0.399408
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0006518339,
      "normamps": 11.458,
      "emergamps": 10.417,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_79"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.0625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_80"
    },
    {
      "amp_limit_per_phase": 4.0096230954290295,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 50.0,
      "tap": 1.0,
      "%R": 0.5325439999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.12,
        0.12
      ],
      "kVAs": [
        50.0,
        50.0,
        50.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 2.4,
      "XHT": 1.6,
      "XLT": 2.4,
      "Xscarray": [
        2.4,
        1.6,
        2.4
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.798816,
      "%noloadloss": 0.472,
      "normhkVA": 55.0,
      "emerghkVA": 37.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.266272,
        0.532544,
        0.532544
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 2.4,
      "X13": 1.6,
      "X23": 2.4,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001303668,
      "normamps": 4.4106,
      "emergamps": 3.0072,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_81"
    },
    {
      "amp_limit_per_phase": 4.629913946989783,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 100.0,
      "tap": 1.0,
      "%R": 0.8720399999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        100.0,
        100.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 3.24,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        3.2400000000000007
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.74408,
      "%noloadloss": 0.6,
      "normhkVA": 110.0,
      "emerghkVA": 112.5,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.87204,
        0.87204
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 3.24,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0056926769999999,
      "normamps": 5.0929,
      "emergamps": 5.2087,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_82"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.06875,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.06875
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_83"
    },
    {
      "amp_limit_per_phase": 11.547005383792516,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 500.0,
      "tap": 1.0,
      "%R": 0.73225,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        500.0,
        500.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 4.36,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        4.36
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.4645,
      "%noloadloss": 0.266,
      "normhkVA": 550.0,
      "emerghkVA": 750.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.73225,
        0.73225
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 4.36,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0009560256,
      "normamps": 12.702,
      "emergamps": 17.320999999999998,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_84"
    },
    {
      "amp_limit_per_phase": 23.094010767585036,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1000.0,
      "tap": 1.0,
      "%R": 0.7988149999999999,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "delta",
        "wye"
      ],
      "kVs": [
        25.0,
        0.48
      ],
      "kVAs": [
        1000.0,
        1000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 5.62,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        5.62
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.59763,
      "%noloadloss": 0.2,
      "normhkVA": 1100.0,
      "emerghkVA": 1500.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.798815,
        0.798815
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 5.62,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.0005214664,
      "normamps": 25.403,
      "emergamps": 34.641,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_85"
    },
    {
      "amp_limit_per_phase": 5.196064846889289,
      "phases": 1,
      "windings": 3,
      "wdg": 3,
      "conn": "wye",
      "kV": 0.12,
      "kVA": 75.0,
      "tap": 1.0,
      "%R": 0.832101,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye",
        "wye"
      ],
      "kVs": [
        14.434,
        0.12,
        0.12
      ],
      "kVAs": [
        75.0,
        75.0,
        75.0
      ],
      "taps": [
        1.0,
        1.0,
        1.0
      ],
      "XHL": 1.08,
      "XHT": 0.72,
      "XLT": 1.08,
      "Xscarray": [
        1.08,
        0.72,
        1.08
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 1.248151,
      "%noloadloss": 0.68,
      "normhkVA": 82.5,
      "emerghkVA": 15.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.41605,
        0.832101,
        0.832101
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 1.08,
      "X13": 0.72,
      "X23": 1.08,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.001357989,
      "normamps": 5.7157,
      "emergamps": 1.0392,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_86"
    },
    {
      "amp_limit_per_phase": 230.9401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 25.0,
      "kVA": 10000.0,
      "tap": 1.03125,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        25.0,
        25.0
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.03125
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.03541667,
      "normamps": 254.03,
      "emergamps": 346.41,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_87"
    },
    {
      "amp_limit_per_phase": 1388.9741840969346,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 30000.0,
      "tap": 1.05,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        30000.0,
        30000.0
      ],
      "taps": [
        1.0,
        1.05
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 33000.0,
      "emerghkVA": 45000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.002937239,
      "normamps": 1527.9,
      "emergamps": 2083.5,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_88"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.0375,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0375
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_89"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.03125,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.03125
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_90"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.025,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.025
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_91"
    },
    {
      "amp_limit_per_phase": 230.9401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 25.0,
      "kVA": 10000.0,
      "tap": 0.99375,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        25.0,
        25.0
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        0.99375
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.03541667,
      "normamps": 254.03,
      "emergamps": 346.41,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_92"
    },
    {
      "amp_limit_per_phase": 230.9401076758503,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 25.0,
      "kVA": 10000.0,
      "tap": 1.0625,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        25.0,
        25.0
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.0625
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.03541667,
      "normamps": 254.03,
      "emergamps": 346.41,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_93"
    },
    {
      "amp_limit_per_phase": 462.9913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 12.47,
      "kVA": 10000.0,
      "tap": 1.08125,
      "%R": 0.2,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        12.47
      ],
      "kVAs": [
        10000.0,
        10000.0
      ],
      "taps": [
        1.0,
        1.08125
      ],
      "XHL": 7.0,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        7.000000000000001
      ],
      "thermal": 2.0,
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.4,
      "%noloadloss": 0.0,
      "normhkVA": 11000.0,
      "emerghkVA": 15000.0,
      "sub": "n",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": NaN,
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.2,
        0.2
      ],
      "bank": NaN,
      "XfmrCode": NaN,
      "XRConst": "NO",
      "X12": 7.0,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 0.008811718,
      "normamps": 509.29,
      "emergamps": 694.49,
      "faultrate": 0.0069999999999999,
      "pctperm": 100.0,
      "basefreq": 60.0,
      "repair": 36.0,
      "Seasons": null,
      "Ratings": null,
      "name": "transformer_94"
    }
  ],
  "linecode": [
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 115.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_1",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_1",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 170.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_1",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_1",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_1",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_10",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_10",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_11",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_11",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_11",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_11",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_12",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 445.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_12",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_2",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_3",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_3",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_3",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_3",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_3",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_4",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 205.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 301.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 233.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_5",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 285.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 350.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 151.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_6",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 165.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 390.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 300.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_7",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 525.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_8",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 325.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_8",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 295.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_8",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 370.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_8",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 550.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_9",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.71663333   0.28753333 |  0.28753333   0.71663333"
      ],
      "xmatrix": [
        "0.28883333   0.19323333 |  0.19323333   0.28883333"
      ],
      "cmatrix": [
        "39.35950000 -19.34210000 |-19.34210000  39.35950000"
      ],
      "Rg": 0.01805,
      "Xg": 0.15508,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 465.0,
      "emergamps": 600.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": null,
      "Ratings": null,
      "name": "1p_oh_al_2/0_rucina_2_9",
      "nphases": 2,
      "Kron": "N",
      "neutral": 2.0,
      "like": NaN,
      "baseFreq": 60.0
    },
    {
      "r1": "----",
