{
    "line": [
        {
            "name": "1p_oh_al_4_periwinkle_0_120_0",
            "rmatrix": [
                "1.5462658681003627 |0.20803748554556922 1.5460646198148573"
            ],
            "xmatrix": [
                "0.8268490128146398 |0.6225302918727293 0.8270219576370357"
            ],
            "cmatrix": [
                "13.808725197536814 |-8.800669582310046 13.800281993888"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 217.5,
            "normamps": 145.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.12,
            "h": 4.5592,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_1/0_neritina_0_120_0",
            "rmatrix": [
                "0.7069361900949355 |0.1759367124263718 0.7067560471266848"
            ],
            "xmatrix": [
                "0.6388284955471423 |0.46958473360286557 0.6391923507852015"
            ],
            "cmatrix": [
                "16.58819920837568 |-11.274169502403746 16.57649679719219"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 390.0,
            "normamps": 260.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.12,
            "h": 4.5592,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_2/0_rucina_0_120_0",
            "rmatrix": [
                "0.5727322645828336 |0.1542334320255751 0.5725753522105196"
            ],
            "xmatrix": [
                "0.6021289857819263 |0.4416370924048832 0.602529606790321"
            ],
            "cmatrix": [
                "17.488080835056035 |-12.089920628362966 17.47526963936628"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 450.0,
            "normamps": 300.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.12,
            "h": 4.5592,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_4/0_zuzara_0_120_0",
            "rmatrix": [
                "0.37685885379088885 |0.11262966157766041 0.3767484458674606"
            ],
            "xmatrix": [
                "0.5476598491777722 |0.4046761631045043 0.5481106252508269"
            ],
            "cmatrix": [
                "19.657128854712788 |-14.079644758715206 19.641558305240345"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 607.5,
            "normamps": 405.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.12,
            "h": 4.5592,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_ug_al_4/0_15_0_480_0",
            "rmatrix": [
                "0.32586487148059934 |0.06169182893668591 0.32598534428489845 |0.0615953951821158 0.06169182893668591 0.32586487148059934"
            ],
            "xmatrix": [
                "0.9208235007884277 |0.6562588883850369 0.9208116758103535 |0.6040027535630417 0.656258888385037 0.9208235007884277"
            ],
            "cmatrix": [
                "128.26096683439692 |0.0 128.26096683439692 |0.0 0.0 128.26096683439692"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 330.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "3p_ug_al_4/0_25_0_480_0",
            "rmatrix": [
                "0.32583528245014665 |0.061668368070654754 0.32595575588532105 |0.06157380297403259 0.06166836807065474 0.32583528245014665"
            ],
            "xmatrix": [
                "0.9208257517351479 |0.6562611395235941 0.920813933091232 |0.6040049996744031 0.656261139523594 0.9208257517351479"
            ],
            "cmatrix": [
                "128.26096683439692 |0.0 128.26096683439692 |0.0 0.0 128.26096683439692"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 330.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "3p_ug_al_350kcmil_15_0_480_0",
            "rmatrix": [
                "0.22333857686257674 |0.061827433123362766 0.22346613106299767 |0.061727192048078736 0.061827433123362766 0.22333857686257674"
            ],
            "xmatrix": [
                "0.901776037149049 |0.6562329736194814 0.9017634893063079 |0.6039772002116532 0.6562329736194813 0.901776037149049"
            ],
            "cmatrix": [
                "151.26171304941184 |0.0 151.26171304941184 |0.0 0.0 151.26171304941184"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 440.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "3p_ug_al_350kcmil_25_0_480_0",
            "rmatrix": [
                "0.2233061264782328 |0.061801407102000085 0.22343368142264589 |0.061703239101409096 0.0618014071020001 0.2233061264782328"
            ],
            "xmatrix": [
                "0.9017785420201987 |0.6562354790704285 0.9017660016258165 |0.6039796998617687 0.6562354790704286 0.9017785420201987"
            ],
            "cmatrix": [
                "151.26171304941184 |0.0 151.26171304941184 |0.0 0.0 151.26171304941184"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 440.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "3p_ug_al_750kcmil_15_0_480_0",
            "rmatrix": [
                "0.1404275541148523 |0.06487653872204478 0.14069707215893903 |0.06467354378679044 0.06487653872204478 0.14042755411485228"
            ],
            "xmatrix": [
                "0.8724503591865591 |0.6556670184183885 0.8724224641896269 |0.6034189561759502 0.6556670184183885 0.8724503591865592"
            ],
            "cmatrix": [
                "198.02046203514814 |0.0 198.02046203514814 |0.0 0.0 198.02046203514814"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 640.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "3p_ug_al_750kcmil_25_0_480_0",
            "rmatrix": [
                "0.14038368802587564 |0.06484053048518805 0.1406532084060345 |0.06464040684625234 0.06484053048518805 0.1403836880258756"
            ],
            "xmatrix": [
                "0.8724540746970422 |0.6556707376002527 0.8724262015989211 |0.6034226589712657 0.6556707376002527 0.8724540746970422"
            ],
            "cmatrix": [
                "198.02046203514814 |0.0 198.02046203514814 |0.0 0.0 198.02046203514814"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 0.0,
            "normamps": 640.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 0.27712812921102037,
            "h": -2,
            "line_definition_type": "line_definition",
            "line_placement": "underground"
        },
        {
            "name": "1p_oh_al_acsr_#2_sparrow_4_0",
            "rmatrix": [
                "1.0422530815436943"
            ],
            "xmatrix": [
                "0.711122810953527"
            ],
            "cmatrix": [
                "8.59885215166499"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 277.5,
            "normamps": 185.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_1/0_raven_4_0",
            "rmatrix": [
                "0.6875778831072558"
            ],
            "xmatrix": [
                "0.6171712379852737"
            ],
            "cmatrix": [
                "9.003728403155442"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 360.0,
            "normamps": 240.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_4/0_penguin_4_0",
            "rmatrix": [
                "0.3803991871245668"
            ],
            "xmatrix": [
                "0.5286692723923155"
            ],
            "cmatrix": [
                "9.694625856209303"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_336kcmil_merlin_4_0",
            "rmatrix": [
                "0.25009655249947216"
            ],
            "xmatrix": [
                "0.49255516067838423"
            ],
            "cmatrix": [
                "10.140202860275581"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_477kcmil_hawk_4_0",
            "rmatrix": [
                "0.18024994258403487"
            ],
            "xmatrix": [
                "0.4572691973176711"
            ],
            "cmatrix": [
                "10.713006840656291"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_4/0_penguin_4_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091"
            ],
            "cmatrix": [
                "11.206039900274604 |-3.9957683896372465 10.563726787055323"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_336kcmil_merlin_4_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892"
            ],
            "cmatrix": [
                "11.79204740035337 |-4.276221225213315 11.07009014668155"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_4/0_penguin_4_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249 |0.1062391417103005 0.10278611132104014 0.3630710648795719"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091 |0.2109187815178981 0.27756985467923956 0.5991492474707343"
            ],
            "cmatrix": [
                "11.483201815553661 |-3.3774765385975956 11.943010130068512 |-1.7061988816543006 -3.806182619706877 10.503299563460459"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_336kcmil_merlin_4_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094 |0.07506325508032463 0.07286210155246887 0.23888322925727884"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892 |0.1921161284103107 0.2596961795951577 0.5676256088670227"
            ],
            "cmatrix": [
                "12.077759152280093 |-3.6167226837629762 12.592387788420401 |-1.7717498564001328 -4.089668829619651 10.986938872780406"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_477kcmil_hawk_4_0",
            "rmatrix": [
                "0.18024994258403487 |0.059753852724671576 0.1767027732975058 |0.057304313935620646 0.05580656704852428 0.1724694615761973"
            ],
            "xmatrix": [
                "0.4572691973176711 |0.20787070144200032 0.4918886857372827 |0.1790324762594257 0.24724285037968674 0.535450360667721"
            ],
            "cmatrix": [
                "12.84672980918245 |-3.93117936998818 13.436700620979392 |-1.8495063525046693 -4.463270565493152 11.604893945635578"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_1033kcmil_curlew_4_1",
            "rmatrix": [
                "0.09140712615937757 |0.033287792482499086 0.09001996557332956 |0.03229762598776536 0.03180074712783609 0.08851439233601233"
            ],
            "xmatrix": [
                "0.41109567403478764 |0.19082508980297136 0.4474266727951691 |0.16314819026401364 0.23213791220552155 0.4931265797001893"
            ],
            "cmatrix": [
                "14.367549710272796 |-4.569370924836767 15.121041194717044 |-1.9800114263309616 -5.2238564652077075 12.803090056855638"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 1560.0,
            "normamps": 1040.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 2.3094010767585034,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_#2_sparrow_12_47_0",
            "rmatrix": [
                "1.0422530815436943"
            ],
            "xmatrix": [
                "0.711122810953527"
            ],
            "cmatrix": [
                "8.59885215166499"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 277.5,
            "normamps": 185.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_1/0_raven_12_47_0",
            "rmatrix": [
                "0.6875778831072558"
            ],
            "xmatrix": [
                "0.6171712379852737"
            ],
            "cmatrix": [
                "9.003728403155442"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 360.0,
            "normamps": 240.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_4/0_penguin_12_47_0",
            "rmatrix": [
                "0.3803991871245668"
            ],
            "xmatrix": [
                "0.5286692723923155"
            ],
            "cmatrix": [
                "9.694625856209303"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_336kcmil_merlin_12_47_0",
            "rmatrix": [
                "0.25009655249947216"
            ],
            "xmatrix": [
                "0.49255516067838423"
            ],
            "cmatrix": [
                "10.140202860275581"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_477kcmil_hawk_12_47_0",
            "rmatrix": [
                "0.18024994258403487"
            ],
            "xmatrix": [
                "0.4572691973176711"
            ],
            "cmatrix": [
                "10.713006840656291"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_4/0_penguin_12_47_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091"
            ],
            "cmatrix": [
                "11.206039900274604 |-3.9957683896372465 10.563726787055323"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_336kcmil_merlin_12_47_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892"
            ],
            "cmatrix": [
                "11.79204740035337 |-4.276221225213315 11.07009014668155"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_4/0_penguin_12_47_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249 |0.1062391417103005 0.10278611132104014 0.3630710648795719"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091 |0.2109187815178981 0.27756985467923956 0.5991492474707343"
            ],
            "cmatrix": [
                "11.483201815553661 |-3.3774765385975956 11.943010130068512 |-1.7061988816543006 -3.806182619706877 10.503299563460459"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_336kcmil_merlin_12_47_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094 |0.07506325508032463 0.07286210155246887 0.23888322925727884"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892 |0.1921161284103107 0.2596961795951577 0.5676256088670227"
            ],
            "cmatrix": [
                "12.077759152280093 |-3.6167226837629762 12.592387788420401 |-1.7717498564001328 -4.089668829619651 10.986938872780406"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_477kcmil_hawk_12_47_0",
            "rmatrix": [
                "0.18024994258403487 |0.059753852724671576 0.1767027732975058 |0.057304313935620646 0.05580656704852428 0.1724694615761973"
            ],
            "xmatrix": [
                "0.4572691973176711 |0.20787070144200032 0.4918886857372827 |0.1790324762594257 0.24724285037968674 0.535450360667721"
            ],
            "cmatrix": [
                "12.84672980918245 |-3.93117936998818 13.436700620979392 |-1.8495063525046693 -4.463270565493152 11.604893945635578"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_1033kcmil_curlew_12.47_1",
            "rmatrix": [
                "0.09140712615937757 |0.033287792482499086 0.09001996557332956 |0.03229762598776536 0.03180074712783609 0.08851439233601233"
            ],
            "xmatrix": [
                "0.41109567403478764 |0.19082508980297136 0.4474266727951691 |0.16314819026401364 0.23213791220552155 0.4931265797001893"
            ],
            "cmatrix": [
                "14.367549710272796 |-4.569370924836767 15.121041194717044 |-1.9800114263309616 -5.2238564652077075 12.803090056855638"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 1560.0,
            "normamps": 1040.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.199557856794634,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_#2_sparrow_13_2_0",
            "rmatrix": [
                "1.0422530815436943"
            ],
            "xmatrix": [
                "0.711122810953527"
            ],
            "cmatrix": [
                "8.59885215166499"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 277.5,
            "normamps": 185.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_1/0_raven_13_2_0",
            "rmatrix": [
                "0.6875778831072558"
            ],
            "xmatrix": [
                "0.6171712379852737"
            ],
            "cmatrix": [
                "9.003728403155442"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 360.0,
            "normamps": 240.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_4/0_penguin_13_2_0",
            "rmatrix": [
                "0.3803991871245668"
            ],
            "xmatrix": [
                "0.5286692723923155"
            ],
            "cmatrix": [
                "9.694625856209303"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_336kcmil_merlin_13_2_0",
            "rmatrix": [
                "0.25009655249947216"
            ],
            "xmatrix": [
                "0.49255516067838423"
            ],
            "cmatrix": [
                "10.140202860275581"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_acsr_477kcmil_hawk_13_2_0",
            "rmatrix": [
                "0.18024994258403487"
            ],
            "xmatrix": [
                "0.4572691973176711"
            ],
            "cmatrix": [
                "10.713006840656291"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_4/0_penguin_13_2_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091"
            ],
            "cmatrix": [
                "11.206039900274604 |-3.9957683896372465 10.563726787055323"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_acsr_336kcmil_merlin_13_2_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892"
            ],
            "cmatrix": [
                "11.79204740035337 |-4.276221225213315 11.07009014668155"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_4/0_penguin_13_2_0",
            "rmatrix": [
                "0.3803991871245668 |0.111539121505805 0.3726329277968249 |0.1062391417103005 0.10278611132104014 0.3630710648795719"
            ],
            "xmatrix": [
                "0.5286692723923155 |0.2420798269309899 0.5598652795469091 |0.2109187815178981 0.27756985467923956 0.5991492474707343"
            ],
            "cmatrix": [
                "11.483201815553661 |-3.3774765385975956 11.943010130068512 |-1.7061988816543006 -3.806182619706877 10.503299563460459"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 547.5,
            "normamps": 365.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_336kcmil_merlin_13_2_0",
            "rmatrix": [
                "0.25009655249947216 |0.07853715371697718 0.2450328557854094 |0.07506325508032463 0.07286210155246887 0.23888322925727884"
            ],
            "xmatrix": [
                "0.49255516067838423 |0.2218919671017068 0.5257923605444892 |0.1921161284103107 0.2596961795951577 0.5676256088670227"
            ],
            "cmatrix": [
                "12.077759152280093 |-3.6167226837629762 12.592387788420401 |-1.7717498564001328 -4.089668829619651 10.986938872780406"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 780.0,
            "normamps": 520.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_477kcmil_hawk_13_2_0",
            "rmatrix": [
                "0.18024994258403487 |0.059753852724671576 0.1767027732975058 |0.057304313935620646 0.05580656704852428 0.1724694615761973"
            ],
            "xmatrix": [
                "0.4572691973176711 |0.20787070144200032 0.4918886857372827 |0.1790324762594257 0.24724285037968674 0.535450360667721"
            ],
            "cmatrix": [
                "12.84672980918245 |-3.93117936998818 13.436700620979392 |-1.8495063525046693 -4.463270565493152 11.604893945635578"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 990.0,
            "normamps": 660.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_1033kcmil_curlew_13.2_1",
            "rmatrix": [
                "0.09140712615937757 |0.033287792482499086 0.09001996557332956 |0.03229762598776536 0.03180074712783609 0.08851439233601233"
            ],
            "xmatrix": [
                "0.41109567403478764 |0.19082508980297136 0.4474266727951691 |0.16314819026401364 0.23213791220552155 0.4931265797001893"
            ],
            "cmatrix": [
                "14.367549710272796 |-4.569370924836767 15.121041194717044 |-1.9800114263309616 -5.2238564652077075 12.803090056855638"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 1560.0,
            "normamps": 1040.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 7.62102355330306,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_aac_#2_iris_25_0",
            "rmatrix": [
                "1.0435972893111414"
            ],
            "xmatrix": [
                "0.7228124192886203"
            ],
            "cmatrix": [
                "8.472347542713365"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 277.5,
            "normamps": 185.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_aac_1/0_poppy_25_0",
            "rmatrix": [
                "0.7042709443919295"
            ],
            "xmatrix": [
                "0.6333296369896834"
            ],
            "cmatrix": [
                "8.874474758217564"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 367.5,
            "normamps": 245.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_aac_4/0_oxlip_25_0",
            "rmatrix": [
                "0.3758661486912348"
            ],
            "xmatrix": [
                "0.5421500214965373"
            ],
            "cmatrix": [
                "9.525190963595694"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 570.0,
            "normamps": 380.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_aac_336kcmil_tulip_25_0",
            "rmatrix": [
                "0.24509328487572765"
            ],
            "xmatrix": [
                "0.4970243255538518"
            ],
            "cmatrix": [
                "10.071090250122705"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 772.5,
            "normamps": 515.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "1p_oh_al_aac_477kcmil_cosmos_25_0",
            "rmatrix": [
                "0.17794303406981649"
            ],
            "xmatrix": [
                "0.4732290226864299"
            ],
            "cmatrix": [
                "10.498485027358733"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.058,
            "x0": 0.1206,
            "rho": 100.0,
            "emergamps": 960.0,
            "normamps": 640.0,
            "phases": 1,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_aac_4/0_oxlip_25_0",
            "rmatrix": [
                "0.3758661486912348 |0.10908647425902879 0.3683400107504824"
            ],
            "xmatrix": [
                "0.5421500214965373 |0.24516988835173933 0.5730977920689779"
            ],
            "cmatrix": [
                "10.984420145230347 |-3.890211331864063 10.371053702209068"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 570.0,
            "normamps": 380.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "2p_oh_al_aac_336kcmil_tulip_25_0",
            "rmatrix": [
                "0.24509328487572765 |0.07683560924137056 0.2401862115662251"
            ],
            "xmatrix": [
                "0.4970243255538518 |0.22287119287715193 0.5301907681202304"
            ],
            "cmatrix": [
                "11.700854006958506 |-4.232456336872817 10.991584865228825"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 772.5,
            "normamps": 515.0,
            "phases": 2,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_aac_4/0_oxlip_25_0",
            "rmatrix": [
                "0.3758661486912348 |0.10908647425902879 0.3683400107504824 |0.103949348542819 0.10060587264443469 0.35907849787202367"
            ],
            "xmatrix": [
                "0.5421500214965373 |0.24516988835173933 0.5730977920689779 |0.2138411876385523 0.28037706792015127 0.6120679920677354"
            ],
            "cmatrix": [
                "11.257985689188688 |-3.2877524619674143 11.697816878102357 |-1.680133875427792 -3.700069611176748 10.318733121558065"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 570.0,
            "normamps": 380.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_aac_336kcmil_tulip_25_0",
            "rmatrix": [
                "0.24509328487572765 |0.07683560924137056 0.2401862115662251 |0.07346780610503498 0.07133846667854343 0.23423309321217442"
            ],
            "xmatrix": [
                "0.4970243255538518 |0.22287119287715193 0.5301907681202304 |0.19304769048300607 0.2605945634741881 0.5719340001341127"
            ],
            "cmatrix": [
                "11.985326103426926 |-3.5793035940445717 12.49123460508096 |-1.7618697022770955 -4.0452826229162895 10.912089046127528"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 772.5,
            "normamps": 515.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_aac_477kcmil_cosmos_25_0",
            "rmatrix": [
                "0.17794303406981649 |0.058402954970386875 0.1745537954114866 |0.05606085948039703 0.054634252378375874 0.1705164823340786"
            ],
            "xmatrix": [
                "0.4732290226864299 |0.21257362896000628 0.5074503289459993 |0.18346615604649577 0.2514926413797871 0.5505102011808393"
            ],
            "cmatrix": [
                "12.558146971237125 |-3.81251113801139 13.119259386380309 |-1.8212544489852112 -4.322166163310727 11.373967097887315"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 960.0,
            "normamps": 640.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_aac_795kcmil_arbutus_25_0",
            "rmatrix": [
                "0.11161647888646231 |0.039180518277057486 0.10979653692773031 |0.03789869811173138 0.03719922482011542 0.10774095546311044"
            ],
            "xmatrix": [
                "0.43957743768937196 |0.2002483889805005 0.4750370243117549 |0.17198114618788918 0.2405714654314916 0.5196438677377949"
            ],
            "cmatrix": [
                "13.53947940297438 |-4.219229295337227 14.201564332031925 |-1.9127769479851477 -4.806259037031321 12.154536567785016"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 1312.5,
            "normamps": 875.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        },
        {
            "name": "3p_oh_al_acsr_1033kcmil_curlew_25_1",
            "rmatrix": [
                "0.09140712615937757 |0.033287792482499086 0.09001996557332956 |0.03229762598776536 0.03180074712783609 0.08851439233601233"
            ],
            "xmatrix": [
                "0.41109567403478764 |0.19082508980297136 0.4474266727951691 |0.16314819026401364 0.23213791220552155 0.4931265797001893"
            ],
            "cmatrix": [
                "14.367549710272796 |-4.569370924836767 15.121041194717044 |-1.9800114263309616 -5.2238564652077075 12.803090056855638"
            ],
            "Rg": 0.01805,
            "Xg": 0.155081,
            "r1": 0.058,
            "x1": 0.1206,
            "r0": 0.1784,
            "x0": 0.4047,
            "rho": 100.0,
            "emergamps": 1560.0,
            "normamps": 1040.0,
            "phases": 3,
            "Switch": "No",
            "linecode": "",
            "Ratings": [
                "0"
            ],
            "units": "km",
            "Seasons": "1",
            "EarthModel": "Deri",
            "B0": "----",
            "B1": "----",
            "geometry": "",
            "tscables": [],
            "cncables": [],
            "wires": [],
            "faultrate": 0.1,
            "pctperm": 20.0,
            "repair": 3.0,
            "basefreq": 60.0,
            "kV": 14.433756729740645,
            "h": 9.6952,
            "line_definition_type": "line_definition",
            "line_placement": "overhead"
        }
    ],
    "transformer": [
        {
            "name": "mat_1i_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "753.065568508207",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 115.5803571,
            "sub": "n"
        },
        {
            "name": "mat_2i_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2008.17484935522",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "800000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 308.2142857,
            "sub": "n"
        },
        {
            "name": "mat_3i_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3263.28413020223",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1300000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 500.8482143,
            "sub": "n"
        },
        {
            "name": "mat_1u_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "753.065568508207",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 115.5803571,
            "sub": "n"
        },
        {
            "name": "mat_2u_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2008.17484935522",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "800000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 308.2142857,
            "sub": "n"
        },
        {
            "name": "mat_3u_230_69",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 69.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 3.765327842541037,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3263.28413020223",
            "kVs": [
                "230",
                "69"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "2.6979",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1300000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 2.510218561694025,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 500.8482143,
            "sub": "n"
        },
        {
            "name": "sub_0_a_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.068,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.068,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "66.939161645174",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.068"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "8000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 6.451,
            "sub": "y"
        },
        {
            "name": "sub_0_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_0_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "sub_0_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "sub_0_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "sub_0_a_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.068,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.068,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "66.939161645174",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.068"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "8000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 6.451,
            "sub": "y"
        },
        {
            "name": "sub_0_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_4",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 4.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "4"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00906666666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_0_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_12_47",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 12.47,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "12.47"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.0881171766666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "sub_0_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_13_2",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 13.200000000000001,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "13.2"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.098736",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "sub_0_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "133.878323290348",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "16000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 12.902,
            "sub": "y"
        },
        {
            "name": "sub_1_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "251.021856169403",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "30000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 24.75,
            "sub": "y"
        },
        {
            "name": "sub_2_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "334.69580822587",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "40000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 33.0,
            "sub": "y"
        },
        {
            "name": "sub_3_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "418.369760282338",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 41.25,
            "sub": "y"
        },
        {
            "name": "sub_1_2x_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "502.043712338805",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "60000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 49.5,
            "sub": "y"
        },
        {
            "name": "sub_2_2x_69_25",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 25.0,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0743,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0743,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 12.551092808470123,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "669.39161645174",
            "kVs": [
                "69",
                "25"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0743"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.354166666666667",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "80000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 8.367395205646751,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 66.0,
            "sub": "y"
        },
        {
            "name": "oh1_1_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.009,
            "XHT": 0.009,
            "XLT": 0.009,
            "X12": 0.009,
            "X13": 0.009,
            "X23": 0.009,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2.5",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.009",
                "0.009",
                "0.009"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "10",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.068,
            "sub": "n"
        },
        {
            "name": "oh1_2_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.25",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "12.5",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "18.75",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "10.8253175473055",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "14.4337567297406",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "21.650635094611",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "43.3012701892219",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "72.1687836487032",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "144.337567297406",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "216.50635094611",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_1_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.009,
            "XHT": 0.009,
            "XLT": 0.009,
            "X12": 0.009,
            "X13": 0.009,
            "X23": 0.009,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "0.801924619085806",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.009",
                "0.009",
                "0.009"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "10",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.068,
            "sub": "n"
        },
        {
            "name": "oh1_2_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2.00481154771451",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.00962309542903",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.01443464314354",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.47243546024234",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.62991394698978",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.94487092048467",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "13.8897418409693",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "23.1495697349489",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "46.2991394698978",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "69.4487092048467",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_1_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.009,
            "XHT": 0.009,
            "XLT": 0.009,
            "X12": 0.009,
            "X13": 0.009,
            "X23": 0.009,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "0.757575757575758",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.009",
                "0.009",
                "0.009"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "10",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.068,
            "sub": "n"
        },
        {
            "name": "oh1_2_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1.89393939393939",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.78787878787879",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "5.68181818181818",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.28039925675924",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.37386567567898",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.56079851351847",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "13.1215970270369",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "21.8693283783949",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "43.7386567567898",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "65.6079851351847",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_1_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.009,
            "XHT": 0.009,
            "XLT": 0.009,
            "X12": 0.009,
            "X13": 0.009,
            "X23": 0.009,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "0.4",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.009",
                "0.009",
                "0.009"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "10",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.068,
            "sub": "n"
        },
        {
            "name": "oh1_2_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1.73205080756888",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2.3094010767585",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.46410161513775",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.92820323027551",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "11.5470053837925",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "23.094010767585",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "34.6410161513775",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_2_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.25",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "12.5",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_4_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 375.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "18.75",
            "kVs": [
                "4",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "10.8253175473055",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "14.4337567297406",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "21.650635094611",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "43.3012701892219",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "72.1687836487032",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "144.337567297406",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_4_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 216.50635094610962,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "216.50635094611",
            "kVs": [
                "4",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 144.33756729740645,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_2_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2.00481154771451",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.00962309542903",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_12_47_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 120.28869286287089,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.01443464314354",
            "kVs": [
                "12.47",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.47243546024234",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.62991394698978",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.94487092048467",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "13.8897418409693",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "23.1495697349489",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "46.2991394698978",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_12_47_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 69.44870920484672,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "69.4487092048467",
            "kVs": [
                "12.47",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 46.29913946989782,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_2_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1.89393939393939",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.78787878787879",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_13_2_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 113.63636363636363,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "5.68181818181818",
            "kVs": [
                "13.2",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.28039925675924",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "4.37386567567898",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.56079851351847",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "13.1215970270369",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "21.8693283783949",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "43.7386567567898",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_13_2_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 65.60798513518473,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "65.6079851351847",
            "kVs": [
                "13.2",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 43.73865675678984,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        },
        {
            "name": "oh1_2_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "25",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.118,
            "sub": "n"
        },
        {
            "name": "oh1_3_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "50",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.185,
            "sub": "n"
        },
        {
            "name": "oh1_4_25_0_120",
            "windings": 3,
            "wdg": 3,
            "conn": "wye",
            "kV": 0.12,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 1.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.02,
            "XHT": 0.02,
            "XLT": 0.02,
            "X12": 0.02,
            "X13": 0.02,
            "X23": 0.02,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 60.0,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3",
            "kVs": [
                "25",
                "0.12",
                "0.12"
            ],
            "kVAs": [
                "1000",
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1",
                "1"
            ],
            "Xscarray": [
                "0.02",
                "0.02",
                "0.02"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "1",
            "%loadloss": "1.8",
            "RdcOhms": "0.00014688",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "1.2",
                "0.6",
                "1.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.285,
            "sub": "n"
        },
        {
            "name": "pm3_1_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0324,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0324,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "1.73205080756888",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0324"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "75",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.45,
            "sub": "n"
        },
        {
            "name": "pm3_2_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0329,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0329,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "2.3094010767585",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0329"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "100",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.62,
            "sub": "n"
        },
        {
            "name": "pm3_3_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0339,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0339,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "3.46410161513775",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0339"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "150",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.775,
            "sub": "n"
        },
        {
            "name": "pm3_4_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0376,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0376,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "6.92820323027551",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0376"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "300",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 0.975,
            "sub": "n"
        },
        {
            "name": "pm3_5_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0436,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0436,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "11.5470053837925",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0436"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 1.33,
            "sub": "n"
        },
        {
            "name": "pm3_6_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.0562,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.0562,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "23.094010767585",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0562"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1000",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.0,
            "sub": "n"
        },
        {
            "name": "pm3_6_25_0_480",
            "windings": 2,
            "wdg": 2,
            "conn": "wye",
            "kV": 0.48,
            "kVA": 1000.0,
            "tap": 1.0,
            "%R": 0.2,
            "Rneut": -1.0,
            "Xneut": 0.0,
            "XHL": 0.05650000000000001,
            "XHT": 35.0,
            "XLT": 30.0,
            "X12": 0.05650000000000001,
            "X13": 35.0,
            "X23": 30.0,
            "MaxTap": 1.1,
            "MinTap": 0.9,
            "NumTaps": 32,
            "emergamps": 34.64101615137754,
            "ppm_antifloat": "1",
            "Core": "shell",
            "LeadLag": "Lag",
            "thermal": "2",
            "hsrise": "15",
            "flrise": "65",
            "normamps": "34.6410161513775",
            "kVs": [
                "25",
                "0.48"
            ],
            "kVAs": [
                "1000",
                "1000"
            ],
            "conns": [
                "wye",
                "wye"
            ],
            "taps": [
                "1",
                "1"
            ],
            "Xscarray": [
                "0.0565"
            ],
            "m": "0.8",
            "n": "0.8",
            "phases": "3",
            "%loadloss": "0.4",
            "RdcOhms": "0.00013056",
            "%imag": "0",
            "Ratings": [
                "1100"
            ],
            "Seasons": "1",
            "XRConst": "No",
            "emerghkVA": "1500",
            "normhkVA": "1500",
            "%Rs": [
                "0.2",
                "0.2"
            ],
            "amp_limit_per_phase": 23.094010767585033,
            "faultrate": 0.007,
            "pctperm": 0.0,
            "repair": 0.0,
            "basefreq": 60.0,
            "%noloadloss": 2.88,
            "sub": "n"
        }
    ]
}